/// Class wrapper around the static Vector type
///
/// This allows to use VectorClass as a drop-in replacement of Buffer
///
/// We provide all the functions of Buffer except for:
/// - sort
/// - insertBuffer
/// - insert
/// - append
/// - reserve
/// - capacity
/// - filterEntries
/// - remove

// Copyright: 2023 MR Research AG
// Main author: Andrii Stepanov
// Contributors: Timo Hanke, Andy Gura

import Static "lib";
import Iter "mo:base/Iter";

module {
  /// Constructs an empty `Vector<X>`.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  /// ```
  /// Runtime: `O(1)`
  ///
  /// Space: O(1)
  public class Vector<X>() {
    var v : Static.Vector<X> = Static.new();

    /// Returns the current number of elements in the vec.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    /// vec.size() // => 0
    /// ```
    ///
    /// Runtime: `O(1)`
    ///
    /// Space: `O(1)`
    public func size() : Nat = Static.size(v);

    /// Adds a single element to the end of the vector, adding datablocks if capacity is exceeded.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(0); // add 0 to vector
    /// vec.add(1);
    /// vec.add(2);
    /// vec.add(3);
    /// Vector.toArray(vec) // => [0, 1, 2, 3]
    /// ```
    ///
    /// Amortized Runtime: `O(1)`, Worst Case Runtime: `O(sqrt(n))`
    ///
    /// Amortized Space: `O(1)`, Worst Case Space: `O(sqrt(n))`
    public func add(x : X) = Static.add(v, x);
    /// Adds a single element to the end of the vector multiple number of times.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(0); // add 0 to vector
    /// vec.add(1);
    /// vec.add(2);
    /// vec.addMany(2, 3);
    /// Vector.toArray(vec) // => [0, 1, 2, 3, 3]
    /// ```
    ///
    /// Amortized Runtime: `O(count)`, Worst Case Runtime: `O(max(sqrt(n), count))`
    ///
    /// Amortized Space: `O(count)`, Worst Case Space: `O(max(sqrt(n), count))`
    public func addMany(count : Nat, x : X) = Static.addMany(v, count, x);

    /// Returns the element at index `index`. Indexing is zero-based.
    /// Traps if `index >= size`, error message may not be descriptive.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.get(0); // => 10
    /// ```
    ///
    /// Runtime: `O(1)`
    ///
    /// Space: `O(1)`
    public func get(i : Nat) : X = Static.get(v, i);

    /// Returns the element at index `index` as an option.
    /// Returns `null` when `index >= size`. Indexing is zero-based.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// let x = vec.getOpt(0); // => ?10
    /// let y = vec.getOpt(2); // => null
    /// ```
    ///
    /// Runtime: `O(1)`
    ///
    /// Space: `O(1)`
    public func getOpt(i : Nat) : ?X = Static.getOpt(v, i);

    /// Overwrites the current element at `index` with `element`. Traps if
    /// `index` >= size. Indexing is zero-based.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.put(0, 20); // overwrites 10 at index 0 with 20
    /// Vector.toArray(buffer) // => [20]
    /// ```
    ///
    /// Runtime: `O(1)`
    ///
    /// Space: `O(1)`
    public func put(i : Nat, x : X) = Static.put(v, i, x);

    /// Removes and returns the last item in the buffer or `null` if
    /// the buffer is empty.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.removeLast(); // => ?11
    /// ```
    ///
    /// Amortized Runtime: `O(1)`, Worst Case Runtime: `O(n)`
    ///
    /// Amortized Space: `O(1)`, Worst Case Space: `O(n)`
    public func removeLast() : ?X = Static.removeLast(v);

    /// Resets the buffer. Capacity is set to 0.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.add(12);
    /// vec.clear(); // vector is now empty
    /// Vector.toArray(vec) // => []
    /// ```
    ///
    /// Runtime: `O(1)`
    ///
    /// Space: `O(1)`
    public func clear() = Static.clear(v);

    /// Returns an Iterator (`Iter`) over the elements of this vec.
    /// Iterator provides a single method `next()`, which returns
    /// elements in order, or `null` when out of elements to iterate over.
    ///
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.add(12);
    ///
    /// var sum = 0;
    /// for (element in vec.vals()) {
    ///   sum += element;
    /// };
    /// sum // => 33
    /// ```
    ///
    /// Runtime: `O(1)`
    ///
    /// Space: `O(1)`
    public func vals() : { next : () -> ?X } = Static.vals(v);

    /// Returns an Iterator (`Iter`) over the keys (indices) of a Vector.
    /// Iterator provides a single method `next()`, which returns
    /// elements in order, or `null` when out of elements to iterate over.
    ///
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.add(12);
    /// Iter.toArray(vec.keys()); // [0, 1, 2]
    /// ```
    ///
    /// Note: This does not create a snapshot. If the returned iterator is not consumed at once,
    /// and instead the consumption of the iterator is interleaved with other operations on the
    /// Vector, then this may lead to unexpected results.
    ///
    /// Runtime: `O(1)`
    public func keys() : { next : () -> ?Nat } = Static.keys(v);

    /// Returns an Iterator (`Iter`) over the items, i.e. pairs of value and index of a Vector.
    /// Iterator provides a single method `next()`, which returns
    /// elements in order, or `null` when out of elements to iterate over.
    ///
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.add(12);
    /// Iter.toArray(vec.items()); // [(10, 0), (11, 1), (12, 2)]
    /// ```
    ///
    /// Note: This does not create a snapshot. If the returned iterator is not consumed at once,
    /// and instead the consumption of the iterator is interleaved with other operations on the
    /// Vector, then this may lead to unexpected results.
    ///
    /// Runtime: `O(1)`
    ///
    /// Warning: Allocates memory on the heap to store ?(X, Nat).
    public func items() : { next : () -> ?(X, Nat) } = Static.items(v);

    /// Returns an Iterator (`Iter`) over the elements of a Vector in reverse order.
    /// Iterator provides a single method `next()`, which returns
    /// elements in reverse order, or `null` when out of elements to iterate over.
    ///
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.add(12);
    ///
    /// var sum = 0;
    /// for (element in vec.vals()) {
    ///   sum += element;
    /// };
    /// sum // => 33
    /// ```
    ///
    /// Note: This does not create a snapshot. If the returned iterator is not consumed at once,
    /// and instead the consumption of the iterator is interleaved with other operations on the
    /// Vector, then this may lead to unexpected results.
    ///
    /// Runtime: `O(1)`
    public func valsRev() : { next : () -> ?X } = Static.valsRev(v);

    /// Returns an Iterator (`Iter`) over the items in reverse order, i.e. pairs of value and index of a Vector.
    /// Iterator provides a single method `next()`, which returns
    /// elements in reverse order, or `null` when out of elements to iterate over.
    ///
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    ///
    /// vec.add(10);
    /// vec.add(11);
    /// vec.add(12);
    /// Iter.toArray(vec.items()); // [(12, 0), (11, 1), (10, 2)]
    /// ```
    ///
    /// Note: This does not create a snapshot. If the returned iterator is not consumed at once,
    /// and instead the consumption of the iterator is interleaved with other operations on the
    /// Vector, then this may lead to unexpected results.
    ///
    /// Runtime: `O(1)`
    ///
    /// Warning: Allocates memory on the heap to store ?(X, Nat).
    public func itemsRev() : { next : () -> ?(X, Nat) } = Static.itemsRev(v);

    /// Returns stable version of the vector
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    /// vec.unshare(vec.share()); // Unchanged
    /// ```
    ///
    /// Runtime: `O(1)`.
    public func share() : Static.Vector<X> = v;

    /// Creates vector from a stable version.
    ///
    /// Example:
    /// ```motoko
    ///
    /// let vec = Vector.Vector<Nat>();
    /// vec.unshare(vec.share()); // Unchanged
    /// ```
    ///
    /// Runtime: `O(1)`.
    public func unshare(v_ : Static.Vector<X>) { v := v_ };
  };

  /// Returns the first element of `vec`. Traps if `vec` is empty.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  /// vec.add(1);
  ///
  /// Vector.first(vec); // => 1
  /// ```
  ///
  /// Runtime: `O(1)`
  ///
  /// Space: `O(1)`
  public func first<X>(vec : Vector<X>) : X = Static.first(vec.share());

  /// Returns the last element of `vec`. Traps if `vec` is empty.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  /// vec.add(1);
  ///
  /// Vector.last(vec); // => 1
  /// ```
  ///
  /// Runtime: `O(1)`
  ///
  /// Space: `O(1)`
  public func last<X>(vec : Vector<X>) : X = Static.last(vec.share());

  /// Applies `f` to each element in `vec`.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.fromArray<Nat>([1, 2, 3]);
  ///
  /// Vector.iterate<Nat>(vec, func (x) {
  ///   Debug.print(Nat.toText(x)); // prints each element in vector
  /// });
  /// ```
  ///
  /// Runtime: `O(size)`
  ///
  /// Space: `O(size)`
  ///
  /// *Runtime and space assumes that `f` runs in `O(1)` time and space.
  public func iterate<X>(vec : Vector<X>, f : X -> ()) = Static.iterate(vec.share(), f);

  /// Applies `f` to each element in `vec` in reverse order.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.fromArray<Nat>([1, 2, 3]);
  ///
  /// Vector.iterate<Nat>(vec, func (x) {
  ///   Debug.print(Nat.toText(x)); // prints each element in vector in reverse order
  /// });
  /// ```
  ///
  /// Runtime: `O(size)`
  ///
  /// Space: `O(size)`
  ///
  /// *Runtime and space assumes that `f` runs in `O(1)` time and space.
  public func iterateRev<X>(vec : Vector<X>, f : X -> ()) = Static.iterateRev(vec.share(), f);

  /// Creates an immutable array containing elements from a Vector.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  ///
  /// vec.add(10);
  /// vec.add(11);
  /// vec.add(12);
  ///
  /// Vector.toArray<Nat>(vec); // => [1, 2, 3]
  /// ```
  ///
  /// Runtime: `O(size)`
  public func toArray<X>(vec : Vector<X>) : [X] = Static.toArray(vec.share());

  /// Creates a mutable array containing elements from a Vector.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  ///
  /// vec.add(10);
  /// vec.add(11);
  /// vec.add(12);
  ///
  /// Vector.toVarArray<Nat>(vec); // => [1, 2, 3]
  /// ```
  ///
  /// Runtime: `O(size)`
  public func toVarArray<X>(vec : Vector<X>) : [var X] = Static.toVarArray(vec.share());

  /// Finds the first index of `element` in `vector` using equality of elements defined
  /// by `equal`. Returns `null` if `element` is not found.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  ///
  /// vec.add(1);
  /// vec.add(2);
  /// vec.add(3);
  /// vec.add(4);
  ///
  /// Vector.indexOf<Nat>(3, vec, Nat.equal); // => ?2
  /// ```
  ///
  /// Runtime: `O(size)`
  ///
  /// *Runtime and space assumes that `equal` runs in `O(1)` time and space.
  public func indexOf<X>(element : X, vec : Vector<X>, equal : (X, X) -> Bool) : ?Nat = Static.indexOf(element, vec.share(), equal);

  /// Finds the last index of `element` in `vec` using equality of elements defined
  /// by `equal`. Returns `null` if `element` is not found.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  ///
  /// vec.add(1);
  /// vec.add(2);
  /// vec.add(3);
  /// vec.add(4);
  /// vec.add(2);
  /// vec.add(2);
  ///
  /// Vector.lastIndexOf<Nat>(2, vec, Nat.equal); // => ?5
  /// ```
  ///
  /// Runtime: `O(size)`
  ///
  /// *Runtime and space assumes that `equal` runs in `O(1)` time and space.
  public func lastIndexOf<X>(element : X, vec : Vector<X>, equal : (X, X) -> Bool) : ?Nat = Static.lastIndexOf(element, vec.share(), equal);

  /// Create a Vector with `size` copies of the initial value.
  ///
  /// ```motoko
  ///
  /// let vec = Vector.init<Nat>(4, 2); // [2, 2, 2, 2]
  /// ```
  ///
  /// Runtime: `O(size)`
  public func init<X>(size : Nat, initValue : X) : Vector<X> {
    let v = Vector<X>();
    v.unshare(Static.init(size, initValue));
    v;
  };

  /// Creates a Vector containing elements from an Array.
  ///
  /// Example:
  /// ```motoko
  ///
  /// import Nat "mo:base/Nat";
  ///
  /// let array = [2, 3];
  ///
  /// let vec = Vector.fromArray<Nat>(array); // => [2, 3]
  /// ```
  ///
  /// Runtime: `O(size)`
  public func fromArray<X>(array : [X]) : Vector<X> {
    let v = Vector<X>();
    v.unshare(Static.fromArray(array));
    v;
  };

  /// Creates a Vector containing elements from a mutable Array.
  ///
  /// Example:
  /// ```motoko
  ///
  /// import Nat "mo:base/Nat";
  ///
  /// let array = [var 2, 3];
  ///
  /// let vec = Vector.fromVarArray<Nat>(array); // => [2, 3]
  /// ```
  ///
  /// Runtime: `O(size)`
  public func fromVarArray<X>(array : [var X]) : Vector<X> {
    let v = Vector<X>();
    v.unshare(Static.fromVarArray(array));
    v;
  };

  /// Returns a copy of a Vector, with the same size.
  ///
  /// Example:
  /// ```motoko
  ///
  /// let vec = Vector.Vector<Nat>();
  /// vec.add(1);
  ///
  /// let clone = Vector.clone(vec);
  /// Vector.toArray(clone); // => [1]
  /// ```
  ///
  /// Runtime: `O(size)`
  public func clone<X>(vec : Vector<X>) : Vector<X> {
    let v = Vector<X>();
    v.unshare(Static.clone(vec.share()));
    v;
  };

  /// Creates a Vector containing elements from `iter`.
  ///
  /// Example:
  /// ```motoko
  ///
  /// import Nat "mo:base/Nat";
  ///
  /// let array = [1, 1, 1];
  /// let iter = array.vals();
  ///
  /// let vec = Vector.fromIter<Nat>(iter); // => [1, 1, 1]
  /// ```
  ///
  /// Runtime: `O(size)`
  public func fromIter<X>(iter : Iter.Iter<X>) : Vector<X> {
    let v = Vector<X>();
    v.unshare(Static.fromIter(iter));
    v;
  };

  /// Adds elements to a Vector from `iter`.
  ///
  /// Example:
  /// ```motoko
  ///
  /// import Nat "mo:base/Nat";
  ///
  /// let array = [1, 1, 1];
  /// let iter = array.vals();
  /// let vec = Vector.init<Nat>(1, 2);
  ///
  /// let vec = Vector.addFromIter<Nat>(vec, iter); // => [2, 1, 1, 1]
  /// ```
  ///
  /// Runtime: `O(size)`, where n is the size of iter.
  public func addFromIter<X>(vec : Vector<X>, iter : Iter.Iter<X>) {
    Static.addFromIter(vec.share(), iter);
  };

  /// Returns a new vector with capacity and size 1, containing `element`.
  ///
  /// Example:
  /// ```motoko
  ///
  /// import Nat "mo:base/Nat";
  ///
  /// let vec = Vector.make<Nat>(1);
  /// Vector.toText<Nat>(vec, Nat.toText); // => "[1]"
  /// ```
  ///
  /// Runtime: O(1)
  ///
  /// Space: O(1)
  public func make<X>(element : X) : Vector<X> {
    let v = Vector<X>();
    v.unshare(Static.init(1, element));
    v;
  };

  /// Creates a textual representation of `vector`, using `toText` to recursively
  /// convert the elements into Text.
  ///
  /// Example:
  /// ```motoko
  ///
  /// import Nat "mo:base/Nat";
  ///
  /// let vec = Vector.fromArray<Nat>([1,2,3,4]);
  ///
  /// Vector.toText<Nat>(vec, Nat.toText); // => "[1, 2, 3, 4]"
  /// ```
  ///
  /// Runtime: O(size)
  ///
  /// Space: O(size)
  ///
  /// *Runtime and space assumes that `toText` runs in O(1) time and space.
  public func toText<X>(vec : Vector<X>, toText_fn : X -> Text) : Text {
    Static.toText(vec.share(), toText_fn);
  };
};
