import Vector "../src/lib";
import Debug "mo:base/Debug";
import Nat "mo:base/Nat";
import Int "mo:base/Int";
import Array "mo:base/Array";
import Iter "mo:base/Iter";

// Helper function to run tests
func runTest(name : Text, test : (Nat) -> Bool) {
  let testSizes = [0, 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 100];
  for (n in testSizes.values()) {
    if (test(n)) {
      Debug.print("✅ " # name # " passed for n = " # Nat.toText(n));
    } else {
      Debug.trap("❌ " # name # " failed for n = " # Nat.toText(n));
    };
  };
};

// Test cases
func testNew(n : Nat) : Bool {
  let vec = Vector.new<Nat>();
  Vector.size(vec) == 0;
};

func testInit(n : Nat) : Bool {
  let vec = Vector.init<Nat>(n, 1);
  Vector.size(vec) == n and (n == 0 or (Vector.get(vec, 0) == 1 and Vector.get(vec, n - 1 : Nat) == 1));
};

func testAdd(n : Nat) : Bool {
  if (n == 0) return true;
  let vec = Vector.new<Nat>();
  for (i in Iter.range(0, n - 1 : Nat)) {
    Vector.add(vec, i);
    assert Vector.last(vec) == i;
  };

  if (Vector.size(vec) != n) {
    Debug.print("Size mismatch: expected " # Nat.toText(n) # ", got " # Nat.toText(Vector.size(vec)));
    return false;
  };

  for (i in Iter.range(0, n - 1 : Nat)) {
    let value = Vector.get(vec, i);
    if (value != i) {
      Debug.print("Value mismatch at index " # Nat.toText(i) # ": expected " # Nat.toText(i) # ", got " # Nat.toText(value));
      return false;
    };
  };

  true;
};

func testAddMany(n : Nat) : Bool {
  if (n > 10) return true;

  for (i in Iter.range(0, n)) {
    for (j in Iter.range(0, n)) {
      let vec = Vector.init<Nat>(i + n, 0);
      for (_ in Iter.range(0, n - 1 : Int)) ignore Vector.removeLast(vec);
      Vector.addMany(vec, j, 1);
      if (Vector.size(vec) != i + j) {
        Debug.print("Size mismatch: expected " # Nat.toText(i + j) # ", got " # Nat.toText(Vector.size(vec)));
        return false;
      };
      for (k in Iter.range(0, i + j - 1 : Int)) {
        let expected = if (k < i) 0 else 1;
        let got = Vector.get(vec, k);
        if (expected != got) {
          Debug.print("addRepat failed i = " # Nat.toText(i) # " j = " # Nat.toText(j) # " k = " # Nat.toText(k) # " expected = " # Nat.toText(expected) # " got = " # Nat.toText(got));
          return false;
        };
      };
    };
  };

  true;
};

func testRemoveLast(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i));
  var i = n;

  while (i > 0) {
    i -= 1;
    let expectedLast = Vector.last(vec);
    let last = Vector.removeLast(vec);
    if (last != ?expectedLast) {
      Debug.print("Expected last value to be ?" # Nat.toText(expectedLast) # ", got " # debug_show (last));
      return false;
    };
    if (last != ?i) {
      Debug.print("Unexpected value removed: expected ?" # Nat.toText(i) # ", got " # debug_show (last));
      return false;
    };
    if (Vector.size(vec) != i) {
      Debug.print("Unexpected size after removal: expected " # Nat.toText(i) # ", got " # Nat.toText(Vector.size(vec)));
      return false;
    };
  };

  // Try to remove from empty vector
  if (Vector.removeLast(vec) != null) {
    Debug.print("Expected null when removing from empty vector, but got a value");
    return false;
  };

  if (Vector.size(vec) != 0) {
    Debug.print("Vector should be empty, but has size " # Nat.toText(Vector.size(vec)));
    return false;
  };

  true;
};

func testGet(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i + 1));

  for (i in Iter.range(1, n)) {
    let value = Vector.get(vec, i - 1 : Nat);
    if (value != i) {
      Debug.print("get: Mismatch at index " # Nat.toText(i) # ": expected " # Nat.toText(i) # ", got " # Nat.toText(value));
      return false;
    };
  };

  true;
};

func testGetOpt(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i + 1));

  for (i in Iter.range(1, n)) {
    switch (Vector.getOpt(vec, i - 1 : Nat)) {
      case (?value) {
        if (value != i) {
          Debug.print("getOpt: Mismatch at index " # Nat.toText(i) # ": expected ?" # Nat.toText(i) # ", got ?" # Nat.toText(value));
          return false;
        };
      };
      case (null) {
        Debug.print("getOpt: Unexpected null at index " # Nat.toText(i));
        return false;
      };
    };
  };

  // Test out-of-bounds access
  switch (Vector.getOpt(vec, n)) {
    case (null) {
      // This is expected
    };
    case (?value) {
      Debug.print("getOpt: Expected null for out-of-bounds access, got ?" # Nat.toText(value));
      return false;
    };
  };

  true;
};

func testPut(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i));
  if (n == 0) {
    true;
  } else {
    Vector.put(vec, n - 1 : Nat, 100);
    Vector.get(vec, n - 1 : Nat) == 100;
  };
};

func testClear(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i));
  Vector.clear(vec);
  Vector.size(vec) == 0;
};

func testClone(n : Nat) : Bool {
  let vec1 = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i));
  let vec2 = Vector.clone(vec1);
  Vector.equal(vec1, vec2, Nat.equal);
};

func testMap(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i));
  let mapped = Vector.map<Nat, Nat>(vec, func(x) = x * 2);
  Vector.equal(mapped, Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i * 2)), Nat.equal);
};

func testIndexOf(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(2 * n, func(i) = i % n));
  if (n == 0) {
    Vector.indexOf(0, vec, Nat.equal) == null;
  } else {
    var allCorrect = true;
    for (i in Iter.range(0, n - 1 : Nat)) {
      let index = Vector.indexOf(i, vec, Nat.equal);
      if (index != ?i) {
        allCorrect := false;
        Debug.print("indexOf failed for i = " # Nat.toText(i) # ", expected ?" # Nat.toText(i) # ", got " # debug_show (index));
      };
    };
    allCorrect and Vector.indexOf(n, vec, Nat.equal) == null;
  };
};

func testLastIndexOf(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(2 * n, func(i) = i % n));
  if (n == 0) {
    Vector.lastIndexOf(0, vec, Nat.equal) == null;
  } else {
    var allCorrect = true;
    for (i in Iter.range(0, n - 1 : Nat)) {
      let index = Vector.lastIndexOf(i, vec, Nat.equal);
      if (index != ?(n + i)) {
        allCorrect := false;
        Debug.print("lastIndexOf failed for i = " # Nat.toText(i) # ", expected ?" # Nat.toText(n + i) # ", got " # debug_show (index));
      };
    };
    allCorrect and Vector.lastIndexOf(n, vec, Nat.equal) == null;
  };
};

func testContains(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i + 1));

  // Check if it contains all elements from 0 to n-1
  for (i in Iter.range(1, n)) {
    if (not Vector.contains(vec, i, Nat.equal)) {
      Debug.print("Vector should contain " # Nat.toText(i) # " but it doesn't");
      return false;
    };
  };

  // Check if it doesn't contain n (which should be out of range)
  if (Vector.contains(vec, n + 1, Nat.equal)) {
    Debug.print("Vector shouldn't contain " # Nat.toText(n + 1) # " but it does");
    return false;
  };

  // Check if it doesn't contain n+1 (another out of range value)
  if (Vector.contains(vec, n + 2, Nat.equal)) {
    Debug.print("Vector shouldn't contain " # Nat.toText(n + 2) # " but it does");
    return false;
  };

  true;
};
func testReverse(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i));
  Vector.reverse(vec);
  Vector.equal(vec, Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = n - 1 - i)), Nat.equal);
};

func testSort(n : Nat) : Bool {
  let vec = Vector.fromArray<Int>(Array.tabulate<Int>(n, func(i) = (i * 123) % 100 - 50));
  Vector.sort(vec, Int.compare);
  Vector.equal(vec, Vector.fromArray<Int>(Array.sort(Array.tabulate<Int>(n, func(i) = (i * 123) % 100 - 50), Int.compare)), Int.equal);
};

func testToArray(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i));
  Array.equal(Vector.toArray(vec), Array.tabulate<Nat>(n, func(i) = i), Nat.equal);
};

func testFromIter(n : Nat) : Bool {
  let iter = Iter.range(1, n);
  let vec = Vector.fromIter<Nat>(iter);
  Vector.equal(vec, Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i + 1)), Nat.equal);
};

func testFoldLeft(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i + 1));
  Vector.foldLeft<Text, Nat>(vec, "", func(acc, x) = acc # Nat.toText(x)) == Array.foldLeft<Nat, Text>(Array.tabulate<Nat>(n, func(i) = i + 1), "", func(acc, x) = acc # Nat.toText(x));
};

func testFoldRight(n : Nat) : Bool {
  let vec = Vector.fromArray<Nat>(Array.tabulate<Nat>(n, func(i) = i + 1));
  Vector.foldRight<Nat, Text>(vec, "", func(x, acc) = Nat.toText(x) # acc) == Array.foldRight<Nat, Text>(Array.tabulate<Nat>(n, func(i) = i + 1), "", func(x, acc) = Nat.toText(x) # acc);
};

// Run all tests
func runAllTests() {
  runTest("testNew", testNew);
  runTest("testInit", testInit);
  runTest("testAdd", testAdd);
  runTest("testAddMany", testAddMany);
  runTest("testRemoveLast", testRemoveLast);
  runTest("testGet", testGet);
  runTest("testGetOpt", testGetOpt);
  runTest("testPut", testPut);
  runTest("testClear", testClear);
  runTest("testClone", testClone);
  runTest("testMap", testMap);
  runTest("testIndexOf", testIndexOf);
  runTest("testLastIndexOf", testLastIndexOf);
  runTest("testContains", testContains);
  runTest("testReverse", testReverse);
  runTest("testSort", testSort);
  runTest("testToArray", testToArray);
  runTest("testFromIter", testFromIter);
  runTest("testFoldLeft", testFoldLeft);
  runTest("testFoldRight", testFoldRight);
};

// Run all tests
runAllTests();
